!- Windows Line endings

Version,
    23.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Office_1,                 !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExteriorWithReflections,    !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZONEAIRCONTAMINANTBALANCE,
    Yes,                      !- Carbon Dioxide Concentration
    Outdoor CO2 concentration,    !- Outdoor Carbon Dioxide Schedule Name
    No;                       !- Generic Contaminant Concentration

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    Site 1,                   !- Name
    0,                        !- Latitude
    0,                        !- Longitude
    0,                        !- Time Zone
    0;                        !- Elevation

SIZINGPERIOD:DESIGNDAY,
    clm0_WinterDD,            !- Name
    2,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -12.7,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -12.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100383,                   !- Barometric Pressure
    0.7,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    clm0_SummerDD,            !- Name
    7,                        !- Month
    5,                        !- Day of Month
    SummerDesignDay,          !- Day Type
    31.5,                     !- Maximum DryBulb Temperature
    9.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    3.5,                      !- Daily WetBulb Temperature Range
    100383,                   !- Barometric Pressure
    2.1,                      !- Wind Speed
    250,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau2017,            !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    nan,                      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    nan,                      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RUNPERIODCONTROL:SPECIALDAYS,
    NewYearDay,               !- Name
    1/1,                      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    LunarNewYear,             !- Name
    2/1,                      !- Start Date
    3,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    Samiljeol,                !- Name
    3/1,                      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    ChildrensDay,             !- Name
    5/5,                      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    BuddhasBirthday,          !- Name
    5/20,                     !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    MemorialDay,              !- Name
    6/6,                      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    LiberationDay,            !- Name
    8/15,                     !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    Chuseok,                  !- Name
    9/25,                     !- Start Date
    3,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    Gaecheonjeol,             !- Name
    10/3,                     !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    HangeulDay,               !- Name
    10/9,                     !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    Christmas,                !- Name
    12/25,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

SITE:GROUNDTEMPERATURE:BUILDINGSURFACE,
    -0.76,                    !- January Ground Temperature
    -1.98,                    !- February Ground Temperature
    0.18,                     !- March Ground Temperature
    3.55,                     !- April Ground Temperature
    12.37,                    !- May Ground Temperature
    19.18,                    !- June Ground Temperature
    23.78,                    !- July Ground Temperature
    25.17,                    !- August Ground Temperature
    22.79,                    !- September Ground Temperature
    17.51,                    !- October Ground Temperature
    10.44,                    !- November Ground Temperature
    3.88;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;    !- Calculation Method

SCHEDULETYPELIMITS,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Activity Level,           !- Name
    0,                        !- Lower Limit Value
    5000,                     !- Upper Limit Value
    Continuous,               !- Numeric Type
    ActivityLevel;            !- Unit Type

SCHEDULETYPELIMITS,
    Control,                  !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    Control;                  !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    -273.15,                  !- Lower Limit Value
    500,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    Availability;             !- Unit Type

SCHEDULETYPELIMITS,
    Concentration,            !- Name
    0,                        !- Lower Limit Value
    100000,                   !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:DAY:INTERVAL,
    Always_off_Daily_Fractional,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

SCHEDULE:DAY:INTERVAL,
    Always_off_Daily_Activity,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

SCHEDULE:DAY:INTERVAL,
    Always_off_Daily_Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    -50;                      !- Value Until Time 1

SCHEDULE:DAY:INTERVAL,
    Always_off_Daily_Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    50;                       !- Value Until Time 1

SCHEDULE:DAY:INTERVAL,
    BigOffice_Occupancy_Daily,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    BigOffice_Activity_Daily,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    126,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    BigOffice_Lighting_Daily,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    BigOffice_Equipment_Daily,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    BigOffice_Heating_Daily,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    -50,                      !- Value Until Time 1
    18:00,                    !- Time 2
    20,                       !- Value Until Time 2
    24:00,                    !- Time 3
    -50;                      !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    BigOffice_Cooling_Daily,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    50,                       !- Value Until Time 1
    18:00,                    !- Time 2
    26,                       !- Value Until Time 2
    24:00,                    !- Time 3
    50;                       !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    OccupantSpace_Occupancy_Daily,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    OccupantSpace_Activity_Daily,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    126,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    OccupantSpace_Lighting_Daily,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    OccupantSpace_Equipment_Daily,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    OccupantSpace_Heating_Daily,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    -50,                      !- Value Until Time 1
    18:00,                    !- Time 2
    20,                       !- Value Until Time 2
    24:00,                    !- Time 3
    -50;                      !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    OccupantSpace_Cooling_Daily,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    50,                       !- Value Until Time 1
    18:00,                    !- Time 2
    26,                       !- Value Until Time 2
    24:00,                    !- Time 3
    50;                       !- Value Until Time 3

SCHEDULE:WEEK:DAILY,
    Always_off_Week_Fractional,    !- Name
    Always_off_Daily_Fractional,    !- Sunday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Monday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Tuesday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Wednesday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Thursday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Friday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Saturday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Holiday ScheduleDay Name
    Always_off_Daily_Fractional,    !- SummerDesignDay ScheduleDay Name
    Always_off_Daily_Fractional,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Fractional,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Fractional;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Always_off_Week_Activity,    !- Name
    Always_off_Daily_Activity,    !- Sunday ScheduleDay Name
    Always_off_Daily_Activity,    !- Monday ScheduleDay Name
    Always_off_Daily_Activity,    !- Tuesday ScheduleDay Name
    Always_off_Daily_Activity,    !- Wednesday ScheduleDay Name
    Always_off_Daily_Activity,    !- Thursday ScheduleDay Name
    Always_off_Daily_Activity,    !- Friday ScheduleDay Name
    Always_off_Daily_Activity,    !- Saturday ScheduleDay Name
    Always_off_Daily_Activity,    !- Holiday ScheduleDay Name
    Always_off_Daily_Activity,    !- SummerDesignDay ScheduleDay Name
    Always_off_Daily_Activity,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Activity,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Activity;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Always_off_Week_Heating,    !- Name
    Always_off_Daily_Heating,    !- Sunday ScheduleDay Name
    Always_off_Daily_Heating,    !- Monday ScheduleDay Name
    Always_off_Daily_Heating,    !- Tuesday ScheduleDay Name
    Always_off_Daily_Heating,    !- Wednesday ScheduleDay Name
    Always_off_Daily_Heating,    !- Thursday ScheduleDay Name
    Always_off_Daily_Heating,    !- Friday ScheduleDay Name
    Always_off_Daily_Heating,    !- Saturday ScheduleDay Name
    Always_off_Daily_Heating,    !- Holiday ScheduleDay Name
    Always_off_Daily_Heating,    !- SummerDesignDay ScheduleDay Name
    Always_off_Daily_Heating,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Heating,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Heating;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Always_off_Week_Cooling,    !- Name
    Always_off_Daily_Cooling,    !- Sunday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Monday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Tuesday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Wednesday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Thursday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Friday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Saturday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Holiday ScheduleDay Name
    Always_off_Daily_Cooling,    !- SummerDesignDay ScheduleDay Name
    Always_off_Daily_Cooling,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Cooling,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Cooling;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    BigOffice_Occupancy_Week,    !- Name
    Always_off_Daily_Fractional,    !- Sunday ScheduleDay Name
    BigOffice_Occupancy_Daily,    !- Monday ScheduleDay Name
    BigOffice_Occupancy_Daily,    !- Tuesday ScheduleDay Name
    BigOffice_Occupancy_Daily,    !- Wednesday ScheduleDay Name
    BigOffice_Occupancy_Daily,    !- Thursday ScheduleDay Name
    BigOffice_Occupancy_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Saturday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Holiday ScheduleDay Name
    BigOffice_Occupancy_Daily,    !- SummerDesignDay ScheduleDay Name
    BigOffice_Occupancy_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Fractional,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Fractional;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    BigOffice_Activity_Week,    !- Name
    Always_off_Daily_Activity,    !- Sunday ScheduleDay Name
    BigOffice_Activity_Daily,    !- Monday ScheduleDay Name
    BigOffice_Activity_Daily,    !- Tuesday ScheduleDay Name
    BigOffice_Activity_Daily,    !- Wednesday ScheduleDay Name
    BigOffice_Activity_Daily,    !- Thursday ScheduleDay Name
    BigOffice_Activity_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Activity,    !- Saturday ScheduleDay Name
    Always_off_Daily_Activity,    !- Holiday ScheduleDay Name
    BigOffice_Activity_Daily,    !- SummerDesignDay ScheduleDay Name
    BigOffice_Activity_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Activity,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Activity;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    BigOffice_Lighting_Week,    !- Name
    Always_off_Daily_Fractional,    !- Sunday ScheduleDay Name
    BigOffice_Lighting_Daily,    !- Monday ScheduleDay Name
    BigOffice_Lighting_Daily,    !- Tuesday ScheduleDay Name
    BigOffice_Lighting_Daily,    !- Wednesday ScheduleDay Name
    BigOffice_Lighting_Daily,    !- Thursday ScheduleDay Name
    BigOffice_Lighting_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Saturday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Holiday ScheduleDay Name
    BigOffice_Lighting_Daily,    !- SummerDesignDay ScheduleDay Name
    BigOffice_Lighting_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Fractional,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Fractional;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    BigOffice_Equipment_Week,    !- Name
    Always_off_Daily_Fractional,    !- Sunday ScheduleDay Name
    BigOffice_Equipment_Daily,    !- Monday ScheduleDay Name
    BigOffice_Equipment_Daily,    !- Tuesday ScheduleDay Name
    BigOffice_Equipment_Daily,    !- Wednesday ScheduleDay Name
    BigOffice_Equipment_Daily,    !- Thursday ScheduleDay Name
    BigOffice_Equipment_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Saturday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Holiday ScheduleDay Name
    BigOffice_Equipment_Daily,    !- SummerDesignDay ScheduleDay Name
    BigOffice_Equipment_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Fractional,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Fractional;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    BigOffice_Heating_Week,    !- Name
    Always_off_Daily_Heating,    !- Sunday ScheduleDay Name
    BigOffice_Heating_Daily,    !- Monday ScheduleDay Name
    BigOffice_Heating_Daily,    !- Tuesday ScheduleDay Name
    BigOffice_Heating_Daily,    !- Wednesday ScheduleDay Name
    BigOffice_Heating_Daily,    !- Thursday ScheduleDay Name
    BigOffice_Heating_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Heating,    !- Saturday ScheduleDay Name
    Always_off_Daily_Heating,    !- Holiday ScheduleDay Name
    BigOffice_Heating_Daily,    !- SummerDesignDay ScheduleDay Name
    BigOffice_Heating_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Heating,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Heating;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    BigOffice_Cooling_Week,    !- Name
    Always_off_Daily_Cooling,    !- Sunday ScheduleDay Name
    BigOffice_Cooling_Daily,    !- Monday ScheduleDay Name
    BigOffice_Cooling_Daily,    !- Tuesday ScheduleDay Name
    BigOffice_Cooling_Daily,    !- Wednesday ScheduleDay Name
    BigOffice_Cooling_Daily,    !- Thursday ScheduleDay Name
    BigOffice_Cooling_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Saturday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Holiday ScheduleDay Name
    BigOffice_Cooling_Daily,    !- SummerDesignDay ScheduleDay Name
    BigOffice_Cooling_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Cooling,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Cooling;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    OccupantSpace_Occupancy_Week,    !- Name
    Always_off_Daily_Fractional,    !- Sunday ScheduleDay Name
    OccupantSpace_Occupancy_Daily,    !- Monday ScheduleDay Name
    OccupantSpace_Occupancy_Daily,    !- Tuesday ScheduleDay Name
    OccupantSpace_Occupancy_Daily,    !- Wednesday ScheduleDay Name
    OccupantSpace_Occupancy_Daily,    !- Thursday ScheduleDay Name
    OccupantSpace_Occupancy_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Saturday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Holiday ScheduleDay Name
    OccupantSpace_Occupancy_Daily,    !- SummerDesignDay ScheduleDay Name
    OccupantSpace_Occupancy_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Fractional,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Fractional;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    OccupantSpace_Activity_Week,    !- Name
    Always_off_Daily_Activity,    !- Sunday ScheduleDay Name
    OccupantSpace_Activity_Daily,    !- Monday ScheduleDay Name
    OccupantSpace_Activity_Daily,    !- Tuesday ScheduleDay Name
    OccupantSpace_Activity_Daily,    !- Wednesday ScheduleDay Name
    OccupantSpace_Activity_Daily,    !- Thursday ScheduleDay Name
    OccupantSpace_Activity_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Activity,    !- Saturday ScheduleDay Name
    Always_off_Daily_Activity,    !- Holiday ScheduleDay Name
    OccupantSpace_Activity_Daily,    !- SummerDesignDay ScheduleDay Name
    OccupantSpace_Activity_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Activity,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Activity;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    OccupantSpace_Lighting_Week,    !- Name
    Always_off_Daily_Fractional,    !- Sunday ScheduleDay Name
    OccupantSpace_Lighting_Daily,    !- Monday ScheduleDay Name
    OccupantSpace_Lighting_Daily,    !- Tuesday ScheduleDay Name
    OccupantSpace_Lighting_Daily,    !- Wednesday ScheduleDay Name
    OccupantSpace_Lighting_Daily,    !- Thursday ScheduleDay Name
    OccupantSpace_Lighting_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Saturday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Holiday ScheduleDay Name
    OccupantSpace_Lighting_Daily,    !- SummerDesignDay ScheduleDay Name
    OccupantSpace_Lighting_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Fractional,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Fractional;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    OccupantSpace_Equipment_Week,    !- Name
    Always_off_Daily_Fractional,    !- Sunday ScheduleDay Name
    OccupantSpace_Equipment_Daily,    !- Monday ScheduleDay Name
    OccupantSpace_Equipment_Daily,    !- Tuesday ScheduleDay Name
    OccupantSpace_Equipment_Daily,    !- Wednesday ScheduleDay Name
    OccupantSpace_Equipment_Daily,    !- Thursday ScheduleDay Name
    OccupantSpace_Equipment_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Saturday ScheduleDay Name
    Always_off_Daily_Fractional,    !- Holiday ScheduleDay Name
    OccupantSpace_Equipment_Daily,    !- SummerDesignDay ScheduleDay Name
    OccupantSpace_Equipment_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Fractional,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Fractional;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    OccupantSpace_Heating_Week,    !- Name
    Always_off_Daily_Heating,    !- Sunday ScheduleDay Name
    OccupantSpace_Heating_Daily,    !- Monday ScheduleDay Name
    OccupantSpace_Heating_Daily,    !- Tuesday ScheduleDay Name
    OccupantSpace_Heating_Daily,    !- Wednesday ScheduleDay Name
    OccupantSpace_Heating_Daily,    !- Thursday ScheduleDay Name
    OccupantSpace_Heating_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Heating,    !- Saturday ScheduleDay Name
    Always_off_Daily_Heating,    !- Holiday ScheduleDay Name
    OccupantSpace_Heating_Daily,    !- SummerDesignDay ScheduleDay Name
    OccupantSpace_Heating_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Heating,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Heating;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    OccupantSpace_Cooling_Week,    !- Name
    Always_off_Daily_Cooling,    !- Sunday ScheduleDay Name
    OccupantSpace_Cooling_Daily,    !- Monday ScheduleDay Name
    OccupantSpace_Cooling_Daily,    !- Tuesday ScheduleDay Name
    OccupantSpace_Cooling_Daily,    !- Wednesday ScheduleDay Name
    OccupantSpace_Cooling_Daily,    !- Thursday ScheduleDay Name
    OccupantSpace_Cooling_Daily,    !- Friday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Saturday ScheduleDay Name
    Always_off_Daily_Cooling,    !- Holiday ScheduleDay Name
    OccupantSpace_Cooling_Daily,    !- SummerDesignDay ScheduleDay Name
    OccupantSpace_Cooling_Daily,    !- WinterDesignDay ScheduleDay Name
    Always_off_Daily_Cooling,    !- CustomDay1 ScheduleDay Name
    Always_off_Daily_Cooling;    !- CustomDay2 ScheduleDay Name

SCHEDULE:YEAR,
    BigOffice_Occupancy,      !- Name
    Fractional,               !- Schedule Type Limits Name
    BigOffice_Occupancy_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    BigOffice_Activity,       !- Name
    Activity Level,           !- Schedule Type Limits Name
    BigOffice_Activity_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    BigOffice_Lighting,       !- Name
    Fractional,               !- Schedule Type Limits Name
    BigOffice_Lighting_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    BigOffice_Equipment,      !- Name
    Fractional,               !- Schedule Type Limits Name
    BigOffice_Equipment_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    BigOffice_Heating,        !- Name
    Temperature,              !- Schedule Type Limits Name
    BigOffice_Heating_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    BigOffice_Cooling,        !- Name
    Temperature,              !- Schedule Type Limits Name
    BigOffice_Cooling_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    OccupantSpace_Occupancy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OccupantSpace_Occupancy_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    OccupantSpace_Activity,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    OccupantSpace_Activity_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    OccupantSpace_Lighting,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OccupantSpace_Lighting_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    OccupantSpace_Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OccupantSpace_Equipment_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    OccupantSpace_Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OccupantSpace_Heating_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    OccupantSpace_Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OccupantSpace_Cooling_Week,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:CONSTANT,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    Always Off Discrete,      !- Name
    OnOff,                    !- Schedule Type Limits Name
    0;                        !- Hourly Value

SCHEDULE:CONSTANT,
    Always On Continuous,     !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    Always On DualSP,         !- Name
    Control,                  !- Schedule Type Limits Name
    4;                        !- Hourly Value

SCHEDULE:CONSTANT,
    Water Heater Ambient Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    20;                       !- Hourly Value

SCHEDULE:CONSTANT,
    HX Setpoint Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55;                       !- Hourly Value

SCHEDULE:CONSTANT,
    RH High Water Temp,       !- Name
    Temperature,              !- Schedule Type Limits Name
    50;                       !- Hourly Value

SCHEDULE:CONSTANT,
    RH Low Water Temp,        !- Name
    Temperature,              !- Schedule Type Limits Name
    30;                       !- Hourly Value

SCHEDULE:CONSTANT,
    RH High Control Temp,     !- Name
    Temperature,              !- Schedule Type Limits Name
    20;                       !- Hourly Value

SCHEDULE:CONSTANT,
    RH Low Control Temp,      !- Name
    Temperature,              !- Schedule Type Limits Name
    17;                       !- Hourly Value

SCHEDULE:CONSTANT,
    RH Setpoint Temp,         !- Name
    Temperature,              !- Schedule Type Limits Name
    54.4;                     !- Hourly Value

SCHEDULE:CONSTANT,
    Outdoor CO2 concentration,    !- Name
    Concentration,            !- Schedule Type Limits Name
    400;                      !- Hourly Value

MATERIAL,
    Wall_Concrete,            !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    2.5,                      !- Conductivity
    2400,                     !- Density
    880,                      !- Specific Heat
    0.6,                      !- Thermal Absorptance
    0.9,                      !- Solar Absorptance
    0.9;                      !- Visible Absorptance

MATERIAL,
    nojugo_wall_1986_clm0,    !- Name
    MediumRough,              !- Roughness
    0.069,                    !- Thickness
    0.05,                     !- Conductivity
    30,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    nojugo_roof_1986_clm0,    !- Name
    MediumRough,              !- Roughness
    0.07,                     !- Thickness
    0.05,                     !- Conductivity
    30,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    nojugo_floor_1986_clm0,    !- Name
    MediumRough,              !- Roughness
    0.022,                    !- Thickness
    0.05,                     !- Conductivity
    30,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Wall_GypsumBoard,         !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.2,                      !- Conductivity
    790,                      !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    nojugo_window_1986_clm0,    !- Name
    3.489,                    !- UFactor
    0.644,                    !- Solar Heat Gain Coefficient
    0.85;                     !- Visible Transmittance

CONSTRUCTION,
    Floor_Inner,              !- Name
    Wall_GypsumBoard,         !- Outside Layer
    Wall_Concrete;            !- Layer 2

CONSTRUCTION,
    Ceiling_Inner,            !- Name
    Wall_Concrete,            !- Outside Layer
    Wall_GypsumBoard;         !- Layer 2

CONSTRUCTION,
    const_nojugo_wall_1986_clm0,    !- Name
    Wall_Concrete,            !- Outside Layer
    nojugo_wall_1986_clm0,    !- Layer 2
    Wall_GypsumBoard;         !- Layer 3

CONSTRUCTION,
    const_nojugo_roof_1986_clm0,    !- Name
    Wall_Concrete,            !- Outside Layer
    nojugo_roof_1986_clm0,    !- Layer 2
    Wall_GypsumBoard;         !- Layer 3

CONSTRUCTION,
    const_nojugo_floor_1986_clm0,    !- Name
    Wall_Concrete,            !- Outside Layer
    nojugo_floor_1986_clm0,    !- Layer 2
    Wall_GypsumBoard;         !- Layer 3

CONSTRUCTION,
    nojugo_window_1986_clm0,    !- Name
    nojugo_window_1986_clm0;    !- Outside Layer

Construction:AirBoundary,
    Generic Air Boundary,     !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    A_BigOffice_1F_1c759183_Space,    !- Name
    A_BigOffice_1F_1c759183,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Generic Office Program;    !- Space Type

Space,
    A_BigOffice_2F_dcfce4f0_Space,    !- Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Generic Office Program;    !- Space Type

Space,
    A_BigOffice_3F_d68cc217_Space,    !- Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Generic Office Program;    !- Space Type

Space,
    A_OccupantSpace_B1F_54d1c3e6_Space,    !- Name
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Generic Office Program;    !- Space Type

SPACELIST,
    BigOffice_Program,        !- Name
    A_BigOffice_1F_1c759183_Space,    !- Space 1 Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space 2 Name
    A_BigOffice_3F_d68cc217_Space;    !- Space 3 Name

SPACELIST,
    OccupantSpace_Program,    !- Name
    A_OccupantSpace_B1F_54d1c3e6_Space;    !- Space 1 Name

Zone,
    A_BigOffice_1F_1c759183,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.9,                      !- Ceiling Height
    1647.75,                  !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    A_BigOffice_2F_dcfce4f0,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.9,                      !- Ceiling Height
    1553.37,                  !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    A_BigOffice_3F_d68cc217,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.9,                      !- Ceiling Height
    1553.37,                  !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    A_OccupantSpace_B1F_54d1c3e6,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    273,                      !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    A_BigOffice_1F_1c759183..Face0,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183,    !- Zone Name
    A_BigOffice_1F_1c759183_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    32.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    32.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_1F_1c759183..Face1,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183,    !- Zone Name
    A_BigOffice_1F_1c759183_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    32.5,                     !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    32.5,                     !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_1F_1c759183..Face2,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183,    !- Zone Name
    A_BigOffice_1F_1c759183_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_1F_1c759183..Face3,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183,    !- Zone Name
    A_BigOffice_1F_1c759183_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_1F_1c759183..Face4_0,    !- Name
    Floor,                    !- Surface Type
    const_nojugo_floor_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183,    !- Zone Name
    A_BigOffice_1F_1c759183_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_1F_1c759183..Face4_1,    !- Name
    Floor,                    !- Surface Type
    Floor_Inner,              !- Construction Name
    A_BigOffice_1F_1c759183,    !- Zone Name
    A_BigOffice_1F_1c759183_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    A_OccupantSpace_B1F_54d1c3e6..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_1F_1c759183..Face5_0,    !- Name
    Roof,                     !- Surface Type
    const_nojugo_roof_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183,    !- Zone Name
    A_BigOffice_1F_1c759183_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    4.4,                      !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_1F_1c759183..Face5_1,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling_Inner,            !- Construction Name
    A_BigOffice_1F_1c759183,    !- Zone Name
    A_BigOffice_1F_1c759183_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    A_BigOffice_2F_dcfce4f0..Face8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    3.9,                      !- Vertex 4 Zcoordinate
    19,                       !- Vertex 5 Xcoordinate
    4.4,                      !- Vertex 5 Ycoordinate
    3.9,                      !- Vertex 5 Zcoordinate
    19,                       !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    32.5,                     !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    32.5,                     !- Vertex 8 Xcoordinate
    13,                       !- Vertex 8 Ycoordinate
    3.9;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face0,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face1,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    4.4,                      !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    7.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face2,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    4.4,                      !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    4.4,                      !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    4.4,                      !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    7.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face3,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    4.4,                      !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    4.4,                      !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face4,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    32.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    32.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face5,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    32.5,                     !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    32.5,                     !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    7.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face6,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    7.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face7,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.8;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face8,    !- Name
    Floor,                    !- Surface Type
    Floor_Inner,              !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    A_BigOffice_1F_1c759183..Face5_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    3.9,                      !- Vertex 4 Zcoordinate
    13.5,                     !- Vertex 5 Xcoordinate
    4.4,                      !- Vertex 5 Ycoordinate
    3.9,                      !- Vertex 5 Zcoordinate
    13.5,                     !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    13,                       !- Vertex 8 Ycoordinate
    3.9;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face9,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling_Inner,            !- Construction Name
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    A_BigOffice_3F_d68cc217..Face8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    7.8,                      !- Vertex 4 Zcoordinate
    19,                       !- Vertex 5 Xcoordinate
    4.4,                      !- Vertex 5 Ycoordinate
    7.8,                      !- Vertex 5 Zcoordinate
    19,                       !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    7.8,                      !- Vertex 6 Zcoordinate
    32.5,                     !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    7.8,                      !- Vertex 7 Zcoordinate
    32.5,                     !- Vertex 8 Xcoordinate
    13,                       !- Vertex 8 Ycoordinate
    7.8;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face0,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face1,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.7,                     !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    4.4,                      !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    11.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face2,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    4.4,                      !- Vertex 1 Ycoordinate
    11.7,                     !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    4.4,                      !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    4.4,                      !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    11.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face3,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    4.4,                      !- Vertex 1 Ycoordinate
    11.7,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    4.4,                      !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face4,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.7,                     !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    32.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    32.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face5,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.7,                     !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    32.5,                     !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    32.5,                     !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    11.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face6,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    11.7,                     !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    11.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face7,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    11.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face8,    !- Name
    Floor,                    !- Surface Type
    Floor_Inner,              !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    A_BigOffice_2F_dcfce4f0..Face9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    7.8,                      !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.8,                      !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.8,                      !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    7.8,                      !- Vertex 4 Zcoordinate
    13.5,                     !- Vertex 5 Xcoordinate
    4.4,                      !- Vertex 5 Ycoordinate
    7.8,                      !- Vertex 5 Zcoordinate
    13.5,                     !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    7.8,                      !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    7.8,                      !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    13,                       !- Vertex 8 Ycoordinate
    7.8;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face9,    !- Name
    Roof,                     !- Surface Type
    const_nojugo_roof_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    11.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.7,                     !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.7,                     !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    11.7,                     !- Vertex 4 Zcoordinate
    19,                       !- Vertex 5 Xcoordinate
    4.4,                      !- Vertex 5 Ycoordinate
    11.7,                     !- Vertex 5 Zcoordinate
    19,                       !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    11.7,                     !- Vertex 6 Zcoordinate
    32.5,                     !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    11.7,                     !- Vertex 7 Zcoordinate
    32.5,                     !- Vertex 8 Xcoordinate
    13,                       !- Vertex 8 Ycoordinate
    11.7;                     !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    A_OccupantSpace_B1F_54d1c3e6..Face0,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone Name
    A_OccupantSpace_B1F_54d1c3e6_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_OccupantSpace_B1F_54d1c3e6..Face1,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone Name
    A_OccupantSpace_B1F_54d1c3e6_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_OccupantSpace_B1F_54d1c3e6..Face2,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone Name
    A_OccupantSpace_B1F_54d1c3e6_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_OccupantSpace_B1F_54d1c3e6..Face3,    !- Name
    Wall,                     !- Surface Type
    const_nojugo_wall_1986_clm0,    !- Construction Name
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone Name
    A_OccupantSpace_B1F_54d1c3e6_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_OccupantSpace_B1F_54d1c3e6..Face4,    !- Name
    Ceiling,                  !- Surface Type
    Ceiling_Inner,            !- Construction Name
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone Name
    A_OccupantSpace_B1F_54d1c3e6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    A_BigOffice_1F_1c759183..Face4_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A_OccupantSpace_B1F_54d1c3e6..Face5,    !- Name
    Floor,                    !- Surface Type
    const_nojugo_floor_1986_clm0,    !- Construction Name
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone Name
    A_OccupantSpace_B1F_54d1c3e6_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7,                        !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    7,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_1F_1c759183..Face0_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183..Face0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.34950844054105,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.01805898713507,         !- Vertex 1 Zcoordinate
    7.34950844054105,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.881941012864926,        !- Vertex 2 Zcoordinate
    25.1504915594589,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.881941012864926,        !- Vertex 3 Zcoordinate
    25.1504915594589,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.01805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_1F_1c759183..Face1_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183..Face1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    2.93980337621642,         !- Vertex 1 Ycoordinate
    3.01805898713507,         !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    2.93980337621642,         !- Vertex 2 Ycoordinate
    0.881941012864926,        !- Vertex 2 Zcoordinate
    32.5,                     !- Vertex 3 Xcoordinate
    10.0601966237836,         !- Vertex 3 Ycoordinate
    0.881941012864926,        !- Vertex 3 Zcoordinate
    32.5,                     !- Vertex 4 Xcoordinate
    10.0601966237836,         !- Vertex 4 Ycoordinate
    3.01805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_1F_1c759183..Face2_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.1504915594589,         !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    3.01805898713507,         !- Vertex 1 Zcoordinate
    25.1504915594589,         !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0.881941012864926,        !- Vertex 2 Zcoordinate
    7.34950844054105,         !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    0.881941012864926,        !- Vertex 3 Zcoordinate
    7.34950844054105,         !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    3.01805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_1F_1c759183..Face3_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_1F_1c759183..Face3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.0601966237836,         !- Vertex 1 Ycoordinate
    3.01805898713507,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.0601966237836,         !- Vertex 2 Ycoordinate
    0.881941012864926,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.93980337621642,         !- Vertex 3 Ycoordinate
    0.881941012864926,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.93980337621642,         !- Vertex 4 Ycoordinate
    3.01805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face0_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0..Face0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    3.05287273684013,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.91805898713507,         !- Vertex 1 Zcoordinate
    3.05287273684013,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.78194101286493,         !- Vertex 2 Zcoordinate
    10.4471272631599,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.78194101286493,         !- Vertex 3 Zcoordinate
    10.4471272631599,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.91805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face1_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0..Face1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    0.995010373488635,        !- Vertex 1 Ycoordinate
    6.91805898713507,         !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    0.995010373488635,        !- Vertex 2 Ycoordinate
    4.78194101286493,         !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    3.40498962651137,         !- Vertex 3 Ycoordinate
    4.78194101286493,         !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    3.40498962651137,         !- Vertex 4 Ycoordinate
    6.91805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face2_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    14.7437629668608,         !- Vertex 1 Xcoordinate
    4.4,                      !- Vertex 1 Ycoordinate
    6.91805898713507,         !- Vertex 1 Zcoordinate
    14.7437629668608,         !- Vertex 2 Xcoordinate
    4.4,                      !- Vertex 2 Ycoordinate
    4.78194101286493,         !- Vertex 2 Zcoordinate
    17.7562370331392,         !- Vertex 3 Xcoordinate
    4.4,                      !- Vertex 3 Ycoordinate
    4.78194101286493,         !- Vertex 3 Zcoordinate
    17.7562370331392,         !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    6.91805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face3_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0..Face3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    3.40498962651137,         !- Vertex 1 Ycoordinate
    6.91805898713507,         !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    3.40498962651137,         !- Vertex 2 Ycoordinate
    4.78194101286493,         !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0.995010373488635,        !- Vertex 3 Ycoordinate
    4.78194101286493,         !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0.995010373488635,        !- Vertex 4 Ycoordinate
    6.91805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face4_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    22.0528727368401,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.91805898713507,         !- Vertex 1 Zcoordinate
    22.0528727368401,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.78194101286493,         !- Vertex 2 Zcoordinate
    29.4471272631599,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.78194101286493,         !- Vertex 3 Zcoordinate
    29.4471272631599,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.91805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face5_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0..Face5,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    2.93980337621642,         !- Vertex 1 Ycoordinate
    6.91805898713507,         !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    2.93980337621642,         !- Vertex 2 Ycoordinate
    4.78194101286493,         !- Vertex 2 Zcoordinate
    32.5,                     !- Vertex 3 Xcoordinate
    10.0601966237836,         !- Vertex 3 Ycoordinate
    4.78194101286493,         !- Vertex 3 Zcoordinate
    32.5,                     !- Vertex 4 Xcoordinate
    10.0601966237836,         !- Vertex 4 Ycoordinate
    6.91805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face6_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0..Face6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.1504915594589,         !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    6.91805898713507,         !- Vertex 1 Zcoordinate
    25.1504915594589,         !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    4.78194101286493,         !- Vertex 2 Zcoordinate
    7.34950844054105,         !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    4.78194101286493,         !- Vertex 3 Zcoordinate
    7.34950844054105,         !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    6.91805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_2F_dcfce4f0..Face7_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_2F_dcfce4f0..Face7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.0601966237836,         !- Vertex 1 Ycoordinate
    6.91805898713507,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.0601966237836,         !- Vertex 2 Ycoordinate
    4.78194101286493,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.93980337621642,         !- Vertex 3 Ycoordinate
    4.78194101286493,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.93980337621642,         !- Vertex 4 Ycoordinate
    6.91805898713507;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face0_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217..Face0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    3.05287273684013,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8180589871351,         !- Vertex 1 Zcoordinate
    3.05287273684013,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.68194101286493,         !- Vertex 2 Zcoordinate
    10.4471272631599,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.68194101286493,         !- Vertex 3 Zcoordinate
    10.4471272631599,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8180589871351;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face1_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217..Face1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    13.5,                     !- Vertex 1 Xcoordinate
    0.995010373488635,        !- Vertex 1 Ycoordinate
    10.8180589871351,         !- Vertex 1 Zcoordinate
    13.5,                     !- Vertex 2 Xcoordinate
    0.995010373488635,        !- Vertex 2 Ycoordinate
    8.68194101286493,         !- Vertex 2 Zcoordinate
    13.5,                     !- Vertex 3 Xcoordinate
    3.40498962651137,         !- Vertex 3 Ycoordinate
    8.68194101286493,         !- Vertex 3 Zcoordinate
    13.5,                     !- Vertex 4 Xcoordinate
    3.40498962651137,         !- Vertex 4 Ycoordinate
    10.8180589871351;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face2_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    14.7437629668608,         !- Vertex 1 Xcoordinate
    4.4,                      !- Vertex 1 Ycoordinate
    10.8180589871351,         !- Vertex 1 Zcoordinate
    14.7437629668608,         !- Vertex 2 Xcoordinate
    4.4,                      !- Vertex 2 Ycoordinate
    8.68194101286493,         !- Vertex 2 Zcoordinate
    17.7562370331392,         !- Vertex 3 Xcoordinate
    4.4,                      !- Vertex 3 Ycoordinate
    8.68194101286493,         !- Vertex 3 Zcoordinate
    17.7562370331392,         !- Vertex 4 Xcoordinate
    4.4,                      !- Vertex 4 Ycoordinate
    10.8180589871351;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face3_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217..Face3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    3.40498962651137,         !- Vertex 1 Ycoordinate
    10.8180589871351,         !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    3.40498962651137,         !- Vertex 2 Ycoordinate
    8.68194101286493,         !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0.995010373488635,        !- Vertex 3 Ycoordinate
    8.68194101286493,         !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0.995010373488635,        !- Vertex 4 Ycoordinate
    10.8180589871351;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face4_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    22.0528727368401,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8180589871351,         !- Vertex 1 Zcoordinate
    22.0528727368401,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.68194101286493,         !- Vertex 2 Zcoordinate
    29.4471272631599,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.68194101286493,         !- Vertex 3 Zcoordinate
    29.4471272631599,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8180589871351;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face5_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217..Face5,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    32.5,                     !- Vertex 1 Xcoordinate
    2.93980337621642,         !- Vertex 1 Ycoordinate
    10.8180589871351,         !- Vertex 1 Zcoordinate
    32.5,                     !- Vertex 2 Xcoordinate
    2.93980337621642,         !- Vertex 2 Ycoordinate
    8.68194101286493,         !- Vertex 2 Zcoordinate
    32.5,                     !- Vertex 3 Xcoordinate
    10.0601966237836,         !- Vertex 3 Ycoordinate
    8.68194101286493,         !- Vertex 3 Zcoordinate
    32.5,                     !- Vertex 4 Xcoordinate
    10.0601966237836,         !- Vertex 4 Ycoordinate
    10.8180589871351;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face6_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217..Face6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.1504915594589,         !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    10.8180589871351,         !- Vertex 1 Zcoordinate
    25.1504915594589,         !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    8.68194101286493,         !- Vertex 2 Zcoordinate
    7.34950844054105,         !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    8.68194101286493,         !- Vertex 3 Zcoordinate
    7.34950844054105,         !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    10.8180589871351;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A_BigOffice_3F_d68cc217..Face7_Glz0,    !- Name
    Window,                   !- Surface Type
    nojugo_window_1986_clm0,    !- Construction Name
    A_BigOffice_3F_d68cc217..Face7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.0601966237836,         !- Vertex 1 Ycoordinate
    10.8180589871351,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.0601966237836,         !- Vertex 2 Ycoordinate
    8.68194101286493,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.93980337621642,         !- Vertex 3 Ycoordinate
    8.68194101286493,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.93980337621642,         !- Vertex 4 Ycoordinate
    10.8180589871351;         !- Vertex 4 Zcoordinate

PEOPLE,
    BigOffice_People,         !- Name
    BigOffice_Program,        !- Zone or ZoneList or Space or SpaceList Name
    BigOffice_Occupancy,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.049,                    !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    BigOffice_Activity,       !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    OccupantSpace_People,     !- Name
    OccupantSpace_Program,    !- Zone or ZoneList or Space or SpaceList Name
    OccupantSpace_Occupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.069,                    !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    OccupantSpace_Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    BigOffice_Lights,         !- Name
    BigOffice_Program,        !- Zone or ZoneList or Space or SpaceList Name
    BigOffice_Lighting,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0,                        !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    OccupantSpace_Lights,     !- Name
    OccupantSpace_Program,    !- Zone or ZoneList or Space or SpaceList Name
    OccupantSpace_Lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0,                        !- Fraction Radiant
    0,                        !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    BigOffice_ElectricEquipment,    !- Name
    BigOffice_Program,        !- Zone or ZoneList or Space or SpaceList Name
    BigOffice_Equipment,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.455,                   !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    OccupantSpace_ElectricEquipment,    !- Name
    OccupantSpace_Program,    !- Zone or ZoneList or Space or SpaceList Name
    OccupantSpace_Equipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.727,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:FLOWCOEFFICIENT,
    A_BigOffice_1F_Infiltration,    !- Name
    A_BigOffice_1F_1c759183,    !- Zone or Space Name
    Always Off Discrete,      !- Schedule Name
    0.01,                     !- Flow Coefficient
    0.098,                    !- Stack Coefficient
    0.67,                     !- Pressure Exponent
    0.17,                     !- Wind Coefficient
    0.5;                      !- Shelter Factor

ZONEINFILTRATION:FLOWCOEFFICIENT,
    A_BigOffice_2F_Infiltration,    !- Name
    A_BigOffice_2F_dcfce4f0,    !- Zone or Space Name
    Always Off Discrete,      !- Schedule Name
    0.01,                     !- Flow Coefficient
    0.098,                    !- Stack Coefficient
    0.67,                     !- Pressure Exponent
    0.17,                     !- Wind Coefficient
    0.5;                      !- Shelter Factor

ZONEINFILTRATION:FLOWCOEFFICIENT,
    A_BigOffice_3F_Infiltration,    !- Name
    A_BigOffice_3F_d68cc217,    !- Zone or Space Name
    Always Off Discrete,      !- Schedule Name
    0.01,                     !- Flow Coefficient
    0.098,                    !- Stack Coefficient
    0.67,                     !- Pressure Exponent
    0.17,                     !- Wind Coefficient
    0.5;                      !- Shelter Factor

ZONEINFILTRATION:FLOWCOEFFICIENT,
    A_OccupantSpace_B1F_Infiltration,    !- Name
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone or Space Name
    Always Off Discrete,      !- Schedule Name
    0.01,                     !- Flow Coefficient
    0.098,                    !- Stack Coefficient
    0.67,                     !- Pressure Exponent
    0.17,                     !- Wind Coefficient
    0.5;                      !- Shelter Factor

ZONEVENTILATION:DESIGNFLOWRATE,
    BigOffice_Ventilation,    !- Name
    BigOffice_Program,        !- Zone or ZoneList or Space or SpaceList Name
    BigOffice_Occupancy,      !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0083,                   !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    OccupantSpace_Ventilation,    !- Name
    OccupantSpace_Program,    !- Zone or ZoneList or Space or SpaceList Name
    OccupantSpace_Occupancy,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0083,                   !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    Generic Office Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.00236,                  !- Outdoor Air Flow per Person
    0.000305,                 !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir:SpaceList,
    A_BigOffice_1F_1c759183 DSOA Space List,    !- Name
    A_BigOffice_1F_1c759183_Space,    !- Space 1 Name
    Generic Office Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    A_BigOffice_2F_dcfce4f0 DSOA Space List,    !- Name
    A_BigOffice_2F_dcfce4f0_Space,    !- Space 1 Name
    Generic Office Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    A_BigOffice_3F_d68cc217 DSOA Space List,    !- Name
    A_BigOffice_3F_d68cc217_Space,    !- Space 1 Name
    Generic Office Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    A_OccupantSpace_B1F_54d1c3e6 DSOA Space List,    !- Name
    A_OccupantSpace_B1F_54d1c3e6_Space,    !- Space 1 Name
    Generic Office Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    A_BigOffice_1F_1c759183,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    A_BigOffice_1F_1c759183 DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    A_BigOffice_2F_dcfce4f0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    A_BigOffice_2F_dcfce4f0 DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    A_BigOffice_3F_d68cc217,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    A_BigOffice_3F_d68cc217 DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    A_OccupantSpace_B1F_54d1c3e6 DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:PLANT,
    HW Loop,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    56,                       !- Design Loop Exit Temperature
    5,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1;                        !- Zone Timesteps in Averaging Window

ZoneControl:Thermostat,
    A_BigOffice_1F_1c759183 Thermostat,    !- Name
    A_BigOffice_1F_1c759183,    !- Zone or ZoneList Name
    Always On DualSP,         !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Generic_BigOffice_Setpoints_0,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    A_BigOffice_2F_dcfce4f0 Thermostat,    !- Name
    A_BigOffice_2F_dcfce4f0,    !- Zone or ZoneList Name
    Always On DualSP,         !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Generic_BigOffice_Setpoints_1,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    A_BigOffice_3F_d68cc217 Thermostat,    !- Name
    A_BigOffice_3F_d68cc217,    !- Zone or ZoneList Name
    Always On DualSP,         !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Generic_BigOffice_Setpoints_2,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    A_OccupantSpace_B1F_54d1c3e6 Thermostat,    !- Name
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone or ZoneList Name
    Always On DualSP,         !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Generic_OccupantSpace_Setpoints_3,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    Generic_BigOffice_Setpoints_0,    !- Name
    BigOffice_Heating,        !- Heating Setpoint Temperature Schedule Name
    BigOffice_Cooling;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Generic_BigOffice_Setpoints_1,    !- Name
    BigOffice_Heating,        !- Heating Setpoint Temperature Schedule Name
    BigOffice_Cooling;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Generic_BigOffice_Setpoints_2,    !- Name
    BigOffice_Heating,        !- Heating Setpoint Temperature Schedule Name
    BigOffice_Cooling;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Generic_OccupantSpace_Setpoints_3,    !- Name
    OccupantSpace_Heating,    !- Heating Setpoint Temperature Schedule Name
    OccupantSpace_Cooling;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EnergyRecoveryVentilator,
    Zone HVAC Energy Recovery Ventilator 3,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    Heat Exchanger Air To Air Sensible And Latent 3,    !- Heat Exchanger Name
    0.1718,                   !- Supply Air Flow Rate
    0.1718,                   !- Exhaust Air Flow Rate
    Fan On Off 5,             !- Supply Air Fan Name
    Fan On Off 6,             !- Exhaust Air Fan Name
    ,                         !- Controller Name
    ,                         !- Ventilation Rate per Unit Floor Area
    0.0083;                   !- Ventilation Rate per Occupant

ZoneHVAC:EnergyRecoveryVentilator,
    Zone HVAC Energy Recovery Ventilator 2,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    Heat Exchanger Air To Air Sensible And Latent 2,    !- Heat Exchanger Name
    0.162,                    !- Supply Air Flow Rate
    0.162,                    !- Exhaust Air Flow Rate
    Fan On Off 3,             !- Supply Air Fan Name
    Fan On Off 4,             !- Exhaust Air Fan Name
    ,                         !- Controller Name
    ,                         !- Ventilation Rate per Unit Floor Area
    0.0083;                   !- Ventilation Rate per Occupant

ZoneHVAC:EnergyRecoveryVentilator,
    Zone HVAC Energy Recovery Ventilator 1,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    Heat Exchanger Air To Air Sensible And Latent 1,    !- Heat Exchanger Name
    0.162,                    !- Supply Air Flow Rate
    0.162,                    !- Exhaust Air Flow Rate
    Fan On Off 1,             !- Supply Air Fan Name
    Fan On Off 2,             !- Exhaust Air Fan Name
    ,                         !- Controller Name
    ,                         !- Ventilation Rate per Unit Floor Area
    0.0083;                   !- Ventilation Rate per Occupant

ZoneHVAC:EnergyRecoveryVentilator,
    Zone HVAC Energy Recovery Ventilator 4,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    Heat Exchanger Air To Air Sensible And Latent 4,    !- Heat Exchanger Name
    0.0521,                   !- Supply Air Flow Rate
    0.0521,                   !- Exhaust Air Flow Rate
    Fan On Off 7,             !- Supply Air Fan Name
    Fan On Off 8,             !- Exhaust Air Fan Name
    ,                         !- Controller Name
    ,                         !- Ventilation Rate per Unit Floor Area
    0.0083;                   !- Ventilation Rate per Occupant

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3,    !- Zone Terminal Unit Name
    BigOffice_Equipment,      !- Terminal Unit Availability Schedule
    Node 13,                  !- Terminal Unit Air Inlet Node Name
    Node 14,                  !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2,    !- Zone Terminal Unit Name
    BigOffice_Equipment,      !- Terminal Unit Availability Schedule
    Node 9,                   !- Terminal Unit Air Inlet Node Name
    Node 10,                  !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1,    !- Zone Terminal Unit Name
    BigOffice_Equipment,      !- Terminal Unit Availability Schedule
    Node 5,                   !- Terminal Unit Air Inlet Node Name
    Node 6,                   !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4,    !- Zone Terminal Unit Name
    OccupantSpace_Equipment,    !- Terminal Unit Availability Schedule
    Node 17,                  !- Terminal Unit Air Inlet Node Name
    Node 18,                  !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZoneHVAC:EquipmentList,
    A_BigOffice_1F_1c759183 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
    Zone HVAC Energy Recovery Ventilator 3,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    A_BigOffice_2F_dcfce4f0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
    Zone HVAC Energy Recovery Ventilator 2,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    A_BigOffice_3F_d68cc217 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
    Zone HVAC Energy Recovery Ventilator 1,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    A_OccupantSpace_B1F_54d1c3e6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
    Zone HVAC Energy Recovery Ventilator 4,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    A_BigOffice_1F_1c759183,    !- Zone Name
    A_BigOffice_1F_1c759183 Equipment List,    !- Zone Conditioning Equipment List Name
    A_BigOffice_1F_1c759183 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    A_BigOffice_1F_1c759183 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 3;                   !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    A_BigOffice_2F_dcfce4f0,    !- Zone Name
    A_BigOffice_2F_dcfce4f0 Equipment List,    !- Zone Conditioning Equipment List Name
    A_BigOffice_2F_dcfce4f0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    A_BigOffice_2F_dcfce4f0 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 2;                   !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    A_BigOffice_3F_d68cc217,    !- Zone Name
    A_BigOffice_3F_d68cc217 Equipment List,    !- Zone Conditioning Equipment List Name
    A_BigOffice_3F_d68cc217 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    A_BigOffice_3F_d68cc217 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 1;                   !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    A_OccupantSpace_B1F_54d1c3e6,    !- Zone Name
    A_OccupantSpace_B1F_54d1c3e6 Equipment List,    !- Zone Conditioning Equipment List Name
    A_OccupantSpace_B1F_54d1c3e6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    A_OccupantSpace_B1F_54d1c3e6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 4;                   !- Zone Air Node Name

Fan:OnOff,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Fan,    !- Name
    BigOffice_Equipment,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 14,                  !- Air Outlet Node Name
    Fan On Off Power Curve 6,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 5,             !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Energy Recovery Ventilator 3 Supply Fan Inlet Node,    !- Air Inlet Node Name
    Node 16,                  !- Air Outlet Node Name
    Fan On Off Power Curve 7,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 7,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 6,             !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Energy Recovery Ventilator 3 Exhaust Fan Inlet Node,    !- Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 3 Exhaust Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 8,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 8,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Fan,    !- Name
    BigOffice_Equipment,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 10,                  !- Air Outlet Node Name
    Fan On Off Power Curve 3,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 3,             !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Energy Recovery Ventilator 2 Supply Fan Inlet Node,    !- Air Inlet Node Name
    Node 12,                  !- Air Outlet Node Name
    Fan On Off Power Curve 4,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 4,             !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Energy Recovery Ventilator 2 Exhaust Fan Inlet Node,    !- Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 2 Exhaust Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 5,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan,    !- Name
    BigOffice_Equipment,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 6,                   !- Air Outlet Node Name
    Fan On Off Power Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 1,             !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Energy Recovery Ventilator 1 Supply Fan Inlet Node,    !- Air Inlet Node Name
    Node 8,                   !- Air Outlet Node Name
    Fan On Off Power Curve 1,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 2,             !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Energy Recovery Ventilator 1 Exhaust Fan Inlet Node,    !- Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 1 Exhaust Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 2,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Fan,    !- Name
    OccupantSpace_Equipment,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 18,                  !- Air Outlet Node Name
    Fan On Off Power Curve 9,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 9,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 7,             !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Energy Recovery Ventilator 4 Supply Fan Inlet Node,    !- Air Inlet Node Name
    Node 20,                  !- Air Outlet Node Name
    Fan On Off Power Curve 10,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 10,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 8,             !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Zone HVAC Energy Recovery Ventilator 4 Exhaust Fan Inlet Node,    !- Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 4 Exhaust Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 11,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 11,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Cooling Coil,    !- Name
    BigOffice_Equipment,      !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT 2,         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF 2,        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 13,                  !- Coil Air Inlet Node
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Cooling Coil Outlet Node;    !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Cooling Coil,    !- Name
    BigOffice_Equipment,      !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT 1,         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF 1,        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 9,                   !- Coil Air Inlet Node
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Cooling Coil Outlet Node;    !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil,    !- Name
    BigOffice_Equipment,      !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 5,                   !- Coil Air Inlet Node
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil Outlet Node;    !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Cooling Coil,    !- Name
    OccupantSpace_Equipment,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT 3,         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF 3,        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Node 17,                  !- Coil Air Inlet Node
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Cooling Coil Outlet Node;    !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Heating Coil,    !- Name
    BigOffice_Equipment,      !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Heating Coil,    !- Name
    BigOffice_Equipment,      !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil,    !- Name
    BigOffice_Equipment,      !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Heating Coil,    !- Name
    OccupantSpace_Equipment,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    Heat Exchanger Air To Air Sensible And Latent 3,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.1718,                   !- Nominal Supply Air Flow Rate
    0.76,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0.68,                     !- Latent Effectiveness at 100 Heating Air Flow
    0.81,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0.73,                     !- Latent Effectiveness at 75 Heating Air Flow
    0.76,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0.68,                     !- Latent Effectiveness at 100 Cooling Air Flow
    0.81,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0.73,                     !- Latent Effectiveness at 75 Cooling Air Flow
    Zone HVAC Energy Recovery Ventilator 3 OA Node,    !- Supply Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 3 Supply Fan Inlet Node,    !- Supply Air Outlet Node Name
    Node 15,                  !- Exhaust Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 3 Exhaust Fan Inlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature
    ,                         !- Initial Defrost Time Fraction
    ,                         !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    Heat Exchanger Air To Air Sensible And Latent 2,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.162,                    !- Nominal Supply Air Flow Rate
    0.76,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0.68,                     !- Latent Effectiveness at 100 Heating Air Flow
    0.81,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0.73,                     !- Latent Effectiveness at 75 Heating Air Flow
    0.76,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0.68,                     !- Latent Effectiveness at 100 Cooling Air Flow
    0.81,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0.73,                     !- Latent Effectiveness at 75 Cooling Air Flow
    Zone HVAC Energy Recovery Ventilator 2 OA Node,    !- Supply Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 2 Supply Fan Inlet Node,    !- Supply Air Outlet Node Name
    Node 11,                  !- Exhaust Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 2 Exhaust Fan Inlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature
    ,                         !- Initial Defrost Time Fraction
    ,                         !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    Heat Exchanger Air To Air Sensible And Latent 1,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.162,                    !- Nominal Supply Air Flow Rate
    0.76,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0.68,                     !- Latent Effectiveness at 100 Heating Air Flow
    0.81,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0.73,                     !- Latent Effectiveness at 75 Heating Air Flow
    0.76,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0.68,                     !- Latent Effectiveness at 100 Cooling Air Flow
    0.81,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0.73,                     !- Latent Effectiveness at 75 Cooling Air Flow
    Zone HVAC Energy Recovery Ventilator 1 OA Node,    !- Supply Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 1 Supply Fan Inlet Node,    !- Supply Air Outlet Node Name
    Node 7,                   !- Exhaust Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 1 Exhaust Fan Inlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature
    ,                         !- Initial Defrost Time Fraction
    ,                         !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    Heat Exchanger Air To Air Sensible And Latent 4,    !- Name
    Always Off Discrete,      !- Availability Schedule Name
    0.0521,                   !- Nominal Supply Air Flow Rate
    0.76,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0.68,                     !- Latent Effectiveness at 100 Heating Air Flow
    0.81,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0.73,                     !- Latent Effectiveness at 75 Heating Air Flow
    0.76,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0.68,                     !- Latent Effectiveness at 100 Cooling Air Flow
    0.81,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0.73,                     !- Latent Effectiveness at 75 Cooling Air Flow
    Zone HVAC Energy Recovery Ventilator 4 OA Node,    !- Supply Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 4 Supply Fan Inlet Node,    !- Supply Air Outlet Node Name
    Node 19,                  !- Exhaust Air Inlet Node Name
    Zone HVAC Energy Recovery Ventilator 4 Exhaust Fan Inlet Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    1.7,                      !- Threshold Temperature
    ,                         !- Initial Defrost Time Fraction
    ,                         !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

AirConditioner:VariableRefrigerantFlow,
    Air Conditioner Variable Refrigerant Flow 1,    !- Heat Pump Name
    BigOffice_Equipment,      !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    50,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio,    !- Cooling Combination Ratio Correction Factor Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3,                        !- Gross Rated Heating COP
    -50,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio,    !- Heating Combination Ratio Correction Factor Curve Name
    Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR,    !- Heating PartLoad Fraction Correlation Curve Name
    0.5,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    Air Conditioner Variable Refrigerant Flow 1 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    ,                         !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.33,                     !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    Autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    30,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    ,                         !- Heat Recovery Cooling Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    ,                         !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    ,                         !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    ,                         !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AirConditioner:VariableRefrigerantFlow,
    Air Conditioner Variable Refrigerant Flow 2,    !- Heat Pump Name
    OccupantSpace_Equipment,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    50,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolCapFTHi,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolEIRFT,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolEIRFTHi,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 2 CoolingEIRLowPLR,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    Air Conditioner Variable Refrigerant Flow 2 CoolingEIRHiPLR,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    Air Conditioner Variable Refrigerant Flow 2 CoolingCombRatio,    !- Cooling Combination Ratio Correction Factor Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFCPLFFPLR,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3,                        !- Gross Rated Heating COP
    -50,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatCapFT,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatCapFTHi,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatEIRFT,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatEIRFTHi,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    Air Conditioner Variable Refrigerant Flow 2 HeatingEIRLowPLR,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    Air Conditioner Variable Refrigerant Flow 2 HeatingEIRHiPLR,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    Air Conditioner Variable Refrigerant Flow 2 HeatingCombRatio,    !- Heating Combination Ratio Correction Factor Curve Name
    Air Conditioner Variable Refrigerant Flow 2 VRFCPLFFPLR,    !- Heating PartLoad Fraction Correlation Curve Name
    0.5,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    Air Conditioner Variable Refrigerant Flow 2 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    Air Conditioner Variable Refrigerant Flow 2 CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    ,                         !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.33,                     !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    Autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    30,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    ,                         !- Heat Recovery Cooling Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    ,                         !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    ,                         !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    ,                         !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZoneTerminalUnitList,
    Air Conditioner Variable Refrigerant Flow 1 Terminal List,    !- Zone Terminal Unit List Name
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1,    !- Zone Terminal Unit Name 1
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2,    !- Zone Terminal Unit Name 2
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3;    !- Zone Terminal Unit Name 3

ZoneTerminalUnitList,
    Air Conditioner Variable Refrigerant Flow 2 Terminal List,    !- Zone Terminal Unit List Name
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4;    !- Zone Terminal Unit Name 1

BRANCH,
    HW Loop Demand Side Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HW Loop Demand Side Inlet Branch Pipe,    !- Component 1 Name
    HW Loop Demand Side Inlet,    !- Component 1 Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    HW Loop Demand Side Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HW Loop Demand Side Bypass Pipe,    !- Component 1 Name
    HW Loop Demand Side Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

BRANCH,
    Water Outlet Group HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Outlet Group,       !- Component 1 Name
    Water Outlet Group Water Inlet Node,    !- Component 1 Inlet Node Name
    Water Outlet Group Water Outlet Node;    !- Component 1 Outlet Node Name

BRANCH,
    HW Loop Demand Side Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HW Loop Demand Side Outlet Branch Pipe,    !- Component 1 Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,    !- Component 1 Inlet Node Name
    HW Loop Demand Side Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    HW Loop Supply Side Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HW Loop Supply Pump,      !- Component 1 Name
    HW Loop Supply Side Inlet,    !- Component 1 Inlet Node Name
    HW Loop Supply Pump Water Outlet Node;    !- Component 1 Outlet Node Name

BRANCH,
    HW Loop Water Heater HW Loop Supply Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    HW Loop Water Heater,     !- Component 1 Name
    HW Loop Water Heater HW Inlet Node,    !- Component 1 Inlet Node Name
    HW Loop Water Heater HW Outlet Node;    !- Component 1 Outlet Node Name

BRANCH,
    HW Loop Supply Side Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HW Loop Supply Side Outlet Branch Pipe,    !- Component 1 Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,    !- Component 1 Inlet Node Name
    HW Loop Supply Side Outlet;    !- Component 1 Outlet Node Name

BRANCHLIST,
    HW Loop Demand Side Branches,    !- Name
    HW Loop Demand Side Inlet Branch,    !- Branch 1 Name
    HW Loop Demand Side Bypass Branch,    !- Branch 2 Name
    Water Outlet Group HW Loop Demand Side Branch,    !- Branch 3 Name
    HW Loop Demand Side Outlet Branch;    !- Branch 4 Name

BRANCHLIST,
    HW Loop Supply Side Branches,    !- Name
    HW Loop Supply Side Inlet Branch,    !- Branch 1 Name
    HW Loop Water Heater HW Loop Supply Side Branch,    !- Branch 2 Name
    HW Loop Supply Side Outlet Branch;    !- Branch 3 Name

CONNECTOR:SPLITTER,
    HW Loop Demand Splitter,    !- Name
    HW Loop Demand Side Inlet Branch,    !- Inlet Branch Name
    HW Loop Demand Side Bypass Branch,    !- Outlet Branch 1 Name
    Water Outlet Group HW Loop Demand Side Branch;    !- Outlet Branch 2 Name

CONNECTOR:SPLITTER,
    HW Loop Supply Splitter,    !- Name
    HW Loop Supply Side Inlet Branch,    !- Inlet Branch Name
    HW Loop Water Heater HW Loop Supply Side Branch;    !- Outlet Branch 1 Name

CONNECTOR:MIXER,
    HW Loop Demand Mixer,     !- Name
    HW Loop Demand Side Outlet Branch,    !- Outlet Branch Name
    Water Outlet Group HW Loop Demand Side Branch,    !- Inlet Branch 1 Name
    HW Loop Demand Side Bypass Branch;    !- Inlet Branch 2 Name

CONNECTOR:MIXER,
    HW Loop Supply Mixer,     !- Name
    HW Loop Supply Side Outlet Branch,    !- Outlet Branch Name
    HW Loop Water Heater HW Loop Supply Side Branch;    !- Inlet Branch 1 Name

CONNECTORLIST,
    HW Loop Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    HW Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    HW Loop Demand Mixer;     !- Connector 2 Name

CONNECTORLIST,
    HW Loop Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    HW Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    HW Loop Supply Mixer;     !- Connector 2 Name

NodeList,
    A_BigOffice_1F_1c759183 Inlet Node List,    !- Name
    Node 14,                  !- Node 1 Name
    Node 16;                  !- Node 2 Name

NodeList,
    A_BigOffice_1F_1c759183 Exhaust Node List,    !- Name
    Node 13,                  !- Node 1 Name
    Node 15;                  !- Node 2 Name

NodeList,
    A_BigOffice_2F_dcfce4f0 Inlet Node List,    !- Name
    Node 10,                  !- Node 1 Name
    Node 12;                  !- Node 2 Name

NodeList,
    A_BigOffice_2F_dcfce4f0 Exhaust Node List,    !- Name
    Node 9,                   !- Node 1 Name
    Node 11;                  !- Node 2 Name

NodeList,
    A_BigOffice_3F_d68cc217 Inlet Node List,    !- Name
    Node 6,                   !- Node 1 Name
    Node 8;                   !- Node 2 Name

NodeList,
    A_BigOffice_3F_d68cc217 Exhaust Node List,    !- Name
    Node 5,                   !- Node 1 Name
    Node 7;                   !- Node 2 Name

NodeList,
    A_OccupantSpace_B1F_54d1c3e6 Inlet Node List,    !- Name
    Node 18,                  !- Node 1 Name
    Node 20;                  !- Node 2 Name

NodeList,
    A_OccupantSpace_B1F_54d1c3e6 Exhaust Node List,    !- Name
    Node 17,                  !- Node 1 Name
    Node 19;                  !- Node 2 Name

NODELIST,
    HW Loop Setpoint Manager Node List,    !- Name
    HW Loop Supply Side Outlet;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Zone HVAC Energy Recovery Ventilator 3 OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Zone HVAC Energy Recovery Ventilator 2 OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Zone HVAC Energy Recovery Ventilator 1 OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Zone HVAC Energy Recovery Ventilator 4 OA Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    HW Loop Water Heater Outdoor Air Node;    !- Node or NodeList Name 1

PIPE:ADIABATIC,
    HW Loop Demand Side Inlet Branch Pipe,    !- Name
    HW Loop Demand Side Inlet,    !- Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    HW Loop Demand Side Bypass Pipe,    !- Name
    HW Loop Demand Side Bypass Pipe Inlet Node,    !- Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;    !- Outlet Node Name

PIPE:ADIABATIC,
    HW Loop Demand Side Outlet Branch Pipe,    !- Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,    !- Inlet Node Name
    HW Loop Demand Side Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    HW Loop Supply Side Outlet Branch Pipe,    !- Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,    !- Inlet Node Name
    HW Loop Supply Side Outlet;    !- Outlet Node Name

PUMP:VARIABLESPEED,
    HW Loop Supply Pump,      !- Name
    HW Loop Supply Side Inlet,    !- Inlet Node Name
    HW Loop Supply Pump Water Outlet Node,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    20000,                    !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

WATERHEATER:MIXED,
    HW Loop Water Heater,     !- Name
    autosize,                 !- Tank Volume
    HX Setpoint Temperature,    !- Setpoint Temperature Schedule Name
    5,                        !- Deadband Temperature Difference
    80,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.85,                     !- Heater Thermal Efficiency
    Boiler Curve,             !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temperature,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    HW Loop Water Heater Outdoor Air Node,    !- Ambient Temperature Outdoor Air Node Name
    0,                        !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,                        !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    HW Loop Water Heater HW Inlet Node,    !- Use Side Inlet Node Name
    HW Loop Water Heater HW Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    HX Setpoint Temperature,    !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WATERHEATER:SIZING,
    HW Loop Water Heater,     !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.6,                      !- Time Storage Can Meet Peak Draw
    0.6,                      !- Time for Tank Recovery
    1,                        !- Nominal Tank Volume for Autosizing Plant Connections
    ,                         !- Number of Bedrooms
    ,                         !- Number of Bathrooms
    0.2,                      !- Storage Capacity per Person
    0.2,                      !- Recovery Capacity per Person
    0.02,                     !- Storage Capacity per Floor Area
    0.02,                     !- Recovery Capacity per Floor Area
    4,                        !- Number of Units
    0.2,                      !- Storage Capacity per Unit
    0.2,                      !- Recovery Capacity PerUnit
    0.2,                      !- Storage Capacity per Collector Area
    1;                        !- Height Aspect Ratio

PLANTLOOP,
    HW Loop,                  !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    HW Loop Operation,        !- Plant Equipment Operation Scheme Name
    HW Loop Supply Side Outlet,    !- Loop Temperature Setpoint Node Name
    80,                       !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    HW Loop Supply Side Inlet,    !- Plant Side Inlet Node Name
    HW Loop Supply Side Outlet,    !- Plant Side Outlet Node Name
    HW Loop Supply Side Branches,    !- Plant Side Branch List Name
    HW Loop Supply Side Connectors,    !- Plant Side Connector List Name
    HW Loop Demand Side Inlet,    !- Demand Side Inlet Node Name
    HW Loop Demand Side Outlet,    !- Demand Side Outlet Node Name
    HW Loop Demand Side Branches,    !- Demand Side Branch List Name
    HW Loop Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    HW Loop AvailabilityManager List,    !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTEQUIPMENTLIST,
    HW Loop Scheme 1 Range 1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    HW Loop Water Heater;     !- Equipment 1 Name

PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    HW Loop Scheme 1,         !- Name
    0,                        !- Load Range 1 Lower Limit
    1E+15,                    !- Load Range 1 Upper Limit
    HW Loop Scheme 1 Range 1 Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    HW Loop Operation,        !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    HW Loop Scheme 1,         !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AVAILABILITYMANAGER:SCHEDULED,
    HW Loop Availability,     !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    HW Loop AvailabilityManager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    HW Loop Availability;     !- Availability Manager 1 Name

SETPOINTMANAGER:SCHEDULED,
    HW Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HX Setpoint Temperature,    !- Schedule Name
    HW Loop Setpoint Manager Node List;    !- Setpoint Node or NodeList Name

WATERUSE:EQUIPMENT,
    BigOffice_Water,          !- Name
    General,                  !- EndUse Subcategory
    2.267526e-05,             !- Peak Flow Rate
    BigOffice_Equipment,      !- Flow Rate Fraction Schedule Name
    HX Setpoint Temperature,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Always Off Discrete,      !- Sensible Fraction Schedule Name
    Always Off Discrete;      !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    OccupantSpace_Water,      !- Name
    General,                  !- EndUse Subcategory
    1.692600e-06,             !- Peak Flow Rate
    OccupantSpace_Equipment,    !- Flow Rate Fraction Schedule Name
    HX Setpoint Temperature,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Always Off Discrete,      !- Sensible Fraction Schedule Name
    Always Off Discrete;      !- Latent Fraction Schedule Name

WATERUSE:CONNECTIONS,
    Water Outlet Group,       !- Name
    Water Outlet Group Water Inlet Node,    !- Inlet Node Name
    Water Outlet Group Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    1500,                     !- Drain Water Heat Exchanger UFactor Times Area
    BigOffice_Water,          !- Water Use Equipment 1 Name
    OccupantSpace_Water;      !- Water Use Equipment 2 Name

Curve:Quadratic,
    VRFACCoolCapFFF 2,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    VRFACCoolCapFFF 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    VRFACCoolCapFFF 3,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

CURVE:QUADRATIC,
    Boiler Curve,             !- Name
    0.97,                     !- Coefficient1 Constant
    0.0633,                   !- Coefficient2 x
    -0.0333,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    Fan On Off Efficiency Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 7,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 8,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 5,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 9,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 10,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 11,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary,    !- Name
    25.73,                    !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30;                       !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary,    !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24;                       !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR,    !- Name
    0.4541226192,             !- Coefficient1 Constant
    -0.1729687081,            !- Coefficient2 x
    1.0828661347,             !- Coefficient3 x2
    -0.3618480897,            !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio,    !- Name
    0.576593263,              !- Coefficient1 Constant
    0.6349408697,             !- Coefficient2 x
    -0.3076093963,            !- Coefficient3 x2
    0.0960752636,             !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.9;                     !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.9;                     !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR,    !- Name
    0.3924742025,             !- Coefficient1 Constant
    0.076016374,              !- Coefficient2 x
    0.6983235783,             !- Coefficient3 x2
    -0.1688407813,            !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio,    !- Name
    0.7667196604,             !- Coefficient1 Constant
    0.2617302019,             !- Coefficient2 x
    -0.0159110245,            !- Coefficient3 x2
    -0.0125388376,            !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolCapFTBoundary,    !- Name
    25.73,                    !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30;                       !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolEIRFTBoundary,    !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24;                       !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 CoolingEIRLowPLR,    !- Name
    0.4541226192,             !- Coefficient1 Constant
    -0.1729687081,            !- Coefficient2 x
    1.0828661347,             !- Coefficient3 x2
    -0.3618480897,            !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 CoolingEIRHiPLR,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 CoolingCombRatio,    !- Name
    0.576593263,              !- Coefficient1 Constant
    0.6349408697,             !- Coefficient2 x
    -0.3076093963,            !- Coefficient3 x2
    0.0960752636,             !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 VRFCPLFFPLR,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatCapFTBoundary,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.9;                     !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatEIRFTBoundary,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.9;                     !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 HeatingEIRLowPLR,    !- Name
    0.3924742025,             !- Coefficient1 Constant
    0.076016374,              !- Coefficient2 x
    0.6983235783,             !- Coefficient3 x2
    -0.1688407813,            !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 HeatingEIRHiPLR,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Air Conditioner Variable Refrigerant Flow 2 HeatingCombRatio,    !- Name
    0.7667196604,             !- Coefficient1 Constant
    0.2617302019,             !- Coefficient2 x
    -0.0159110245,            !- Coefficient3 x2
    -0.0125388376,            !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 7,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 8,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 5,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 9,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 10,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 11,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    VRFTUCoolCapFT 2,         !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -0.000210275,             !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583;                   !- Maximum Curve Output

Curve:Biquadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -0.00194171,              !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Biquadratic,
    VRFTUCoolCapFT 1,         !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -0.000210275,             !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583;                   !- Maximum Curve Output

Curve:Biquadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -0.00194171,              !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Biquadratic,
    VRFTUCoolCapFT,           !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -0.000210275,             !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583;                   !- Maximum Curve Output

Curve:Biquadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -0.00194171,              !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Biquadratic,
    VRFTUCoolCapFT 3,         !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -0.000210275,             !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583;                   !- Maximum Curve Output

Curve:Biquadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -0.00194171,              !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT,    !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23;                       !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi,    !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43;                       !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT,    !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23;                       !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi,    !- Name
    -1.4395110176,            !- Coefficient1 Constant
    0.1619850459,             !- Coefficient2 x
    -0.0034911781,            !- Coefficient3 x2
    0.0269442645,             !- Coefficient4 y
    0.0001346163,             !- Coefficient5 y2
    -0.0006714941,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.9,                     !- Maximum Value of x
    16.8,                     !- Minimum Value of y
    43.3;                     !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT,    !- Name
    1.012090154,              !- Coefficient1 Constant
    -0.0012467553,            !- Coefficient2 x
    -0.0001271847,            !- Coefficient3 x2
    0.0267564328,             !- Coefficient4 y
    -4.986e-07,               !- Coefficient5 y2
    -0.0002635239,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33;                     !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi,    !- Name
    2.5859872368,             !- Coefficient1 Constant
    -0.0953227101,            !- Coefficient2 x
    0.0009553288,             !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -9.44,                    !- Minimum Value of y
    15;                       !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT,    !- Name
    0.7224292683,             !- Coefficient1 Constant
    0.0034566628,             !- Coefficient2 x
    0.0006507028,             !- Coefficient3 x2
    -0.0026435362,            !- Coefficient4 y
    0.0012464766,             !- Coefficient5 y2
    -0.0001009161,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33;                     !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi,    !- Name
    1.3885703646,             !- Coefficient1 Constant
    -0.0229771462,            !- Coefficient2 x
    0.000537274,              !- Coefficient3 x2
    -0.0273936962,            !- Coefficient4 y
    0.0004030426,             !- Coefficient5 y2
    -5.9786e-05,              !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor,    !- Name
    2.0388158625,             !- Coefficient1 Constant
    -0.0024260645,            !- Coefficient2 x
    3.5512e-06,               !- Coefficient3 x2
    -1.6858129772,            !- Coefficient4 y
    0.668703358,              !- Coefficient5 y2
    -4.5706e-05,              !- Coefficient6 xy
    7.62,                     !- Minimum Value of x
    182.88,                   !- Maximum Value of x
    0.8,                      !- Minimum Value of y
    1.5;                      !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolCapFT,    !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23;                       !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolCapFTHi,    !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43;                       !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolEIRFT,    !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23;                       !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 2 VRFCoolEIRFTHi,    !- Name
    -1.4395110176,            !- Coefficient1 Constant
    0.1619850459,             !- Coefficient2 x
    -0.0034911781,            !- Coefficient3 x2
    0.0269442645,             !- Coefficient4 y
    0.0001346163,             !- Coefficient5 y2
    -0.0006714941,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.9,                     !- Maximum Value of x
    16.8,                     !- Minimum Value of y
    43.3;                     !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatCapFT,    !- Name
    1.012090154,              !- Coefficient1 Constant
    -0.0012467553,            !- Coefficient2 x
    -0.0001271847,            !- Coefficient3 x2
    0.0267564328,             !- Coefficient4 y
    -4.986e-07,               !- Coefficient5 y2
    -0.0002635239,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33;                     !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatCapFTHi,    !- Name
    2.5859872368,             !- Coefficient1 Constant
    -0.0953227101,            !- Coefficient2 x
    0.0009553288,             !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -9.44,                    !- Minimum Value of y
    15;                       !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatEIRFT,    !- Name
    0.7224292683,             !- Coefficient1 Constant
    0.0034566628,             !- Coefficient2 x
    0.0006507028,             !- Coefficient3 x2
    -0.0026435362,            !- Coefficient4 y
    0.0012464766,             !- Coefficient5 y2
    -0.0001009161,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33;                     !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 2 VRFHeatEIRFTHi,    !- Name
    1.3885703646,             !- Coefficient1 Constant
    -0.0229771462,            !- Coefficient2 x
    0.000537274,              !- Coefficient3 x2
    -0.0273936962,            !- Coefficient4 y
    0.0004030426,             !- Coefficient5 y2
    -5.9786e-05,              !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y

Curve:Biquadratic,
    Air Conditioner Variable Refrigerant Flow 2 CoolingLengthCorrectionFactor,    !- Name
    2.0388158625,             !- Coefficient1 Constant
    -0.0024260645,            !- Coefficient2 x
    3.5512e-06,               !- Coefficient3 x2
    -1.6858129772,            !- Coefficient4 y
    0.668703358,              !- Coefficient5 y2
    -4.5706e-05,              !- Coefficient6 xy
    7.62,                     !- Minimum Value of x
    182.88,                   !- Maximum Value of x
    0.8,                      !- Minimum Value of y
    1.5;                      !- Maximum Value of y

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML,                     !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUTCONTROL:FILES,
    Yes,                      !- Output CSV
    No,                       !- Output MTR
    No,                       !- Output ESO
    No,                       !- Output EIO
    No,                       !- Output Tabular
    No,                       !- Output SQLite
    No,                       !- Output JSON
    No,                       !- Output AUDIT
    No,                       !- Output Zone Sizing
    No,                       !- Output System Sizing
    No,                       !- Output DXF
    No,                       !- Output BND
    No,                       !- Output RDD
    No,                       !- Output MDD
    No,                       !- Output MTD
    No,                       !- Output END
    No,                       !- Output SHD
    No,                       !- Output DFS
    No,                       !- Output GLHE
    No,                       !- Output DelightIn
    No,                       !- Output DelightELdmp
    No,                       !- Output DelightDFdmp
    No,                       !- Output EDD
    No,                       !- Output DBG
    No,                       !- Output PerfLog
    No,                       !- Output SLN
    No,                       !- Output SCI
    No,                       !- Output WRL
    No,                       !- Output Screen
    No,                       !- Output ExtShd
    No;                       !- Output Tarcog

Output:SQLite,
    SimpleAndTabular;         !- Option Type