!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 6.1.8.021 2025-08-27 - ���� 2:31:12
! Source file: <redacted local DesignBuilder source>
Version,
    9.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;       !- Polygon Clipping Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    2;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: <redacted local weather file>
Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),  !- Name
    51.15,                   !- Latitude {deg}
    -0.18,                   !- Longitude {deg}
    0,                       !- Time Zone {hr}
    62;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.9,                    !- Maximum Dry-Bulb Temperature {C}
    13.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100582.4,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.5,                    !- Maximum Dry-Bulb Temperature {C}
    13.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100582.4,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.2,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100582.4,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.4,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -4.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100582.4,                !- Barometric Pressure {Pa}
    12.3,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Untitled (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    4.16,                    !- January Ground Temperature {C}
    5.30,                    !- February Ground Temperature {C}
    7.51,                    !- March Ground Temperature {C}
    9.61,                    !- April Ground Temperature {C}
    13.58,                   !- May Ground Temperature {C}
    15.67,                   !- June Ground Temperature {C}
    16.24,                   !- July Ground Temperature {C}
    15.18,                   !- August Ground Temperature {C}
    12.74,                   !- September Ground Temperature {C}
    9.69,                    !- October Ground Temperature {C}
    6.69,                    !- November Ground Temperature {C}
    4.70;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Hot Water flow set point temperature: Always 80.0 C
Schedule:Compact,
    Hot Water flow set point temperature: Always 80.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

! Schedule: Heating set point schedule
Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

! Schedule: Cooling set point schedule
Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

! Schedule: Control type schedule: Always 4
Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

! Schedule: Heating high water temperature schedule: Always 50.00
Schedule:Compact,
    Heating high water temperature schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

! Schedule: Heating low water temperature schedule: Always 30.00
Schedule:Compact,
    Heating low water temperature schedule: Always 30.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

! Schedule: Heating low control temperature schedule: Always 15.00
Schedule:Compact,
    Heating low control temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15;                      !- Field 4

! Schedule: Heating high control temperature schedule: Always 21.00
Schedule:Compact,
    Heating high control temperature schedule: Always 21.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21;                      !- Field 4

! Schedule: Cooling high water temperature schedule: Always 15.00
Schedule:Compact,
    Cooling high water temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15;                      !- Field 4

! Schedule: Cooling low water temperature schedule: Always 10.00
Schedule:Compact,
    Cooling low water temperature schedule: Always 10.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

! Schedule: Cooling low control temperature schedule: Always 22.00
Schedule:Compact,
    Cooling low control temperature schedule: Always 22.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22;                      !- Field 4

! Schedule: Cooling high control temperature schedule: Always 26.00
Schedule:Compact,
    Cooling high control temperature schedule: Always 26.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    26;                      !- Field 4

! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    -0.5;                    !- Field 4

! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1;                     !- Field 4

! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    900;                     !- Field 4

! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    600;                     !- Field 4

! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Office_OpenOff_Equip
Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05394,                 !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05394,                 !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0.05394,                 !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0.05394,                 !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: Office_OpenOff_Light
Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: Loop high setpoint temperature: Always 32.00
Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    32;                      !- Field 4

! Schedule: Loop low setpoint temperature: Always 15.00
Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15;                      !- Field 4

Schedule:Compact,
    Activity Schedule 19,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 19,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 26,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 26,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Urea Formaldehyde Foam- thickness 0.08
Material,
    Urea Formaldehyde Foam_.O8,  !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! EPS, 50 mm- thickness 0.08
Material,
    EPS 5O mm_.O8,           !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Limestone, extra hard- thickness 0.008
Material,
    Limestone extra hard_.OO8,  !- Name
    Rough,                   !- Roughness
    0.008,                   !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2600,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Asphalt 1- thickness 0.01
Material,
    Asphalt 1_.O1,           !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    0.1445,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013
Material,
    Plasterboard_.O13,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material,
    Gypsum Plasterboard_.O25,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Name
    Rough,                   !- Roughness
    0.0795,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material,
    Gypsum Plastering_.O13,  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    0.0065;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

Construction,
    Heated Floor - Ground,   !- Name
    Urea Formaldehyde Foam_.O8,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    EPS 5O mm_.O8,           !- Layer 3
    Limestone extra hard_.OO8;  !- Layer 4

! <Previous reversed>
Construction,
    Heated Floor - Ground_Rev,  !- Name
    Limestone extra hard_.OO8,  !- Outside Layer
    EPS 5O mm_.O8,           !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.O8;  !- Layer 4

! Project flat roof
Construction,
    Project flat roof,       !- Name
    Asphalt 1_.O1,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_.O13;       !- Layer 4

! <Previous reversed>
Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_.O13,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.O1;           !- Layer 4

! Project partition
Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! <Previous reversed>
Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! Project wall
Construction,
    Project wall,            !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.O13;  !- Layer 4

! <Previous reversed>
Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_.O13,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

Construction,
    1001,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTIONPROPERTY:INTERNALHEATSOURCE ===========

! Heated Floor - Ground
ConstructionProperty:InternalHeatSource,
    Heated Floor - Ground Heat Source,  !- Name
    Heated Floor - Ground,   !- Construction Name
    3,                       !- Thermal Source Present After Layer Number
    3,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.3,                     !- Tube Spacing {m}
    0.0;                     !- Two-Dimensional Temperature Calculation Position {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Block 1 - Zone 2
Zone,
    Block1:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    654.5525,                !- Volume {m3}
    187.015,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block 1 - Zone 1
Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    654.5525,                !- Volume {m3}
    187.015,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Block 1, Zone 2, Ground floor - 200.000 m2 (Ground), Surface Area: 200.000m2
BuildingSurface:Detailed,
    Block1:Zone2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Heated Floor - Ground,   !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0090917437,           !- Vertex 1 X-coordinate {m}
    -19.9955361413,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0090917437,            !- Vertex 2 X-coordinate {m}
    -19.9955361413,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0090917437,            !- Vertex 3 X-coordinate {m}
    0.0044638587,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.0090917437,           !- Vertex 4 X-coordinate {m}
    0.0044638587,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 2, Roof - 200.000 m2, Surface Area: 200.000m2
BuildingSurface:Detailed,
    Block1:Zone2_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0090917437,            !- Vertex 1 X-coordinate {m}
    -19.9955361413,          !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10.0090917437,           !- Vertex 2 X-coordinate {m}
    -19.9955361413,          !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10.0090917437,           !- Vertex 3 X-coordinate {m}
    0.0044638587,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0090917437,            !- Vertex 4 X-coordinate {m}
    0.0044638587,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 2, Partition - 70.000 m2 (Block 1, Zone 1), Surface Area: 70
BuildingSurface:Detailed,
    Block1:Zone2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0090917437,           !- Vertex 1 X-coordinate {m}
    -19.99553614,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.0090917437,           !- Vertex 2 X-coordinate {m}
    0.00446386,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0090917437,           !- Vertex 3 X-coordinate {m}
    0.00446386,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.0090917437,           !- Vertex 4 X-coordinate {m}
    -19.99553614,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 2, Partition - 70.000 m2 (Block 1, Zone 1), Surface Area: 70 <Other side>
BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0090917437,           !- Vertex 1 X-coordinate {m}
    0.00446386,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.0090917437,           !- Vertex 2 X-coordinate {m}
    -19.99553614,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0090917437,           !- Vertex 3 X-coordinate {m}
    -19.99553614,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.0090917437,           !- Vertex 4 X-coordinate {m}
    0.00446386,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 2, Wall - 35.000 m2 - 0.0��, Surface Area: 35.000m2
BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0090917437,           !- Vertex 1 X-coordinate {m}
    0.0044638587,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0090917437,            !- Vertex 2 X-coordinate {m}
    0.0044638587,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0090917437,            !- Vertex 3 X-coordinate {m}
    0.0044638587,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.0090917437,           !- Vertex 4 X-coordinate {m}
    0.0044638587,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 2, Wall - 70.000 m2 - 270.0��, Surface Area: 70.000m2
BuildingSurface:Detailed,
    Block1:Zone2_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0090917437,            !- Vertex 1 X-coordinate {m}
    0.0044638587,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0090917437,            !- Vertex 2 X-coordinate {m}
    -19.9955361413,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0090917437,            !- Vertex 3 X-coordinate {m}
    -19.9955361413,          !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0090917437,            !- Vertex 4 X-coordinate {m}
    0.0044638587,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 2, Wall - 35.000 m2 - 180.0��, Surface Area: 35.000m2
BuildingSurface:Detailed,
    Block1:Zone2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0090917437,            !- Vertex 1 X-coordinate {m}
    -19.9955361413,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.0090917437,           !- Vertex 2 X-coordinate {m}
    -19.9955361413,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0090917437,           !- Vertex 3 X-coordinate {m}
    -19.9955361413,          !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0090917437,            !- Vertex 4 X-coordinate {m}
    -19.9955361413,          !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Ground floor - 200.000 m2 (Ground), Surface Area: 200.000m2
BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Heated Floor - Ground,   !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0090917437,           !- Vertex 1 X-coordinate {m}
    -19.9955361413,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.0090917437,           !- Vertex 2 X-coordinate {m}
    -19.9955361413,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0090917437,           !- Vertex 3 X-coordinate {m}
    0.0044638587,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    20.0090917437,           !- Vertex 4 X-coordinate {m}
    0.0044638587,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Roof - 200.000 m2, Surface Area: 200.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0090917437,           !- Vertex 1 X-coordinate {m}
    -19.9955361413,          !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    20.0090917437,           !- Vertex 2 X-coordinate {m}
    -19.9955361413,          !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    20.0090917437,           !- Vertex 3 X-coordinate {m}
    0.0044638587,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.0090917437,           !- Vertex 4 X-coordinate {m}
    0.0044638587,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 70.000 m2 - 90.0��, Surface Area: 70.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0090917437,           !- Vertex 1 X-coordinate {m}
    -19.9955361413,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    20.0090917437,           !- Vertex 2 X-coordinate {m}
    0.0044638587,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20.0090917437,           !- Vertex 3 X-coordinate {m}
    0.0044638587,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    20.0090917437,           !- Vertex 4 X-coordinate {m}
    -19.9955361413,          !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 35.000 m2 - 0.0��, Surface Area: 35.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0090917437,           !- Vertex 1 X-coordinate {m}
    0.0044638587,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10.0090917437,           !- Vertex 2 X-coordinate {m}
    0.0044638587,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.0090917437,           !- Vertex 3 X-coordinate {m}
    0.0044638587,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    20.0090917437,           !- Vertex 4 X-coordinate {m}
    0.0044638587,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 35.000 m2 - 180.0��, Surface Area: 35.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0090917437,           !- Vertex 1 X-coordinate {m}
    -19.9955361413,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    20.0090917437,           !- Vertex 2 X-coordinate {m}
    -19.9955361413,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20.0090917437,           !- Vertex 3 X-coordinate {m}
    -19.9955361413,          !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.0090917437,           !- Vertex 4 X-coordinate {m}
    -19.9955361413,          !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 9.461m2
FenestrationSurface:Detailed,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.44921674,              !- Vertex 1 X-coordinate {m}
    0.0044638587,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    1.78646674,              !- Vertex 2 X-coordinate {m}
    0.0044638587,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    1.78646674,              !- Vertex 3 X-coordinate {m}
    0.0044638587,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    8.44921674,              !- Vertex 4 X-coordinate {m}
    0.0044638587,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 6.319m2 X 3
FenestrationSurface:Detailed,
    Block1:Zone2_Wall_4_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0090917437,            !- Vertex 1 X-coordinate {m}
    -14.23878614,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    0.0090917437,            !- Vertex 2 X-coordinate {m}
    -18.6889528067,          !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    0.0090917437,            !- Vertex 3 X-coordinate {m}
    -18.6889528067,          !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    0.0090917437,            !- Vertex 4 X-coordinate {m}
    -14.23878614,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 9.461m2
FenestrationSurface:Detailed,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.78646674,              !- Vertex 1 X-coordinate {m}
    -19.9955361413,          !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    8.44921674,              !- Vertex 2 X-coordinate {m}
    -19.9955361413,          !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    8.44921674,              !- Vertex 3 X-coordinate {m}
    -19.9955361413,          !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    1.78646674,              !- Vertex 4 X-coordinate {m}
    -19.9955361413,          !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 6.319m2 X 3
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    20.0090917437,           !- Vertex 1 X-coordinate {m}
    -5.75228614,             !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    20.0090917437,           !- Vertex 2 X-coordinate {m}
    -1.3021194733,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    20.0090917437,           !- Vertex 3 X-coordinate {m}
    -1.3021194733,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    20.0090917437,           !- Vertex 4 X-coordinate {m}
    -5.75228614,             !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 9.461m2
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.23171674,             !- Vertex 1 X-coordinate {m}
    0.0044638587,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    11.56896674,             !- Vertex 2 X-coordinate {m}
    0.0044638587,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    11.56896674,             !- Vertex 3 X-coordinate {m}
    0.0044638587,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    18.23171674,             !- Vertex 4 X-coordinate {m}
    0.0044638587,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 9.461m2
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.56896674,             !- Vertex 1 X-coordinate {m}
    -19.9955361413,          !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    18.23171674,             !- Vertex 2 X-coordinate {m}
    -19.9955361413,          !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    18.23171674,             !- Vertex 3 X-coordinate {m}
    -19.9955361413,          !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    11.56896674,             !- Vertex 4 X-coordinate {m}
    -19.9955361413,          !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5,                     !- Inside Reveal Solar Absorptance
    ;                        !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People Block1:Zone2,     !- Name
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 19,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Block1:Zone2,            !- Name
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1;                       !- Fraction Replaceable

Lights,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1;                       !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! Equipment gain 1
OtherEquipment,
    Block1:Zone2 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone2#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    Block1:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone1#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Block1:Zone2 Infiltration,  !- Name
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.127274,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:Zone1 Infiltration,  !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.127274,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Block1:Zone2 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:Zone1 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ,                        !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944;                 !- Outdoor Air Flow per Person {m3/s-person}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Block1:Zone2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1:Zone1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ,                        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Block1:Zone2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    ,                        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.2,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name {percent}
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name {percent}
    Coincident;              !- Type of Space Sum to Use


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! Start detailed HVAC data definition
Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    ,                        !- Plant or Condenser Loop Name
    ,                        !- Loop Type
    ,                        !- Design Loop Exit Temperature {C}
    ,                        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Block1:Zone2 Thermostat, !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone2 Dual SP;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone1 Dual SP;    !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Block1:Zone2 Dual SP,    !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block1:Zone1 Dual SP,    !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW ===========

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Block1:Zone2 Heated Floor,  !- Name
    Block1:Zone2 Heated Floor Design Object,  !- Design Object
    On 24/7,                 !- Availability Schedule Name
    Block1:Zone2,            !- Zone Name
    Block1:Zone2 Heated Floor Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    autosize,                !- Hydronic Tubing Length {m}
    autosize,                !- Heating Design Capacity {W}
    autosize,                !- Maximum Hot Water Flow {m3/s}
    Block1:Zone2 Heated Floor Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    Block1:Zone2 Heated Floor Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Maximum Cold Water Flow {m3/s}
    ,                        !- Cooling Water Inlet Node Name
    ,                        !- Cooling Water Outlet Node Name
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Block1:Zone1 Heated Floor,  !- Name
    Block1:Zone1 Heated Floor Design Object,  !- Design Object
    On 24/7,                 !- Availability Schedule Name
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Heated Floor Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    autosize,                !- Hydronic Tubing Length {m}
    autosize,                !- Heating Design Capacity {W}
    autosize,                !- Maximum Hot Water Flow {m3/s}
    Block1:Zone1 Heated Floor Hot Water Inlet Node,  !- Heating Water Inlet Node Name
    Block1:Zone1 Heated Floor Hot Water Outlet Node,  !- Heating Water Outlet Node Name
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Maximum Cold Water Flow {m3/s}
    ,                        !- Cooling Water Inlet Node Name
    ,                        !- Cooling Water Outlet Node Name
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW:DESIGN ===========

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
    Block1:Zone2 Heated Floor Design Object,  !- Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    2.00,                    !- Heating Control Throttling Range {deltaC}
    Heating set point schedule,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    2.00,                    !- Cooling Control Throttling Range {deltaC}
    Cooling set point schedule,  !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    0.00;                    !- Condensation Control Dewpoint Offset {C}

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
    Block1:Zone1 Heated Floor Design Object,  !- Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    2.00,                    !- Heating Control Throttling Range {deltaC}
    Heating set point schedule,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    2.00,                    !- Cooling Control Throttling Range {deltaC}
    Cooling set point schedule,  !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    0.00;                    !- Condensation Control Dewpoint Offset {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:SURFACEGROUP ===========

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Block1:Zone2 Heated Floor Radiant Surface List,  !- Name
    Block1:Zone2_GroundFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Block1:Zone1 Heated Floor Radiant Surface List,  !- Name
    Block1:Zone1_GroundFloor_0_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Block1:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Block1:Zone2 Heated Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Block1:Zone1 Heated Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ,                        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Zone Equipment 1 Object Type
    ,                        !- Zone Equipment 1 Name
    ,                        !- Zone Equipment 1 Cooling Sequence
    ,                        !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Block1:Zone2,            !- Zone Name
    Block1:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone2 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone1 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ;                        !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    HW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    HW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Block1:Zone2 Heated Floor HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Block1:Zone2 Heated Floor,  !- Component 1 Name
    Block1:Zone2 Heated Floor Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    Block1:Zone2 Heated Floor Hot Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Block1:Zone1 Heated Floor HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Block1:Zone1 Heated Floor,  !- Component 1 Name
    Block1:Zone1 Heated Floor Hot Water Inlet Node,  !- Component 1 Inlet Node Name
    Block1:Zone1 Heated Floor Hot Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

Branch,
    HW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Loop Supply Pump,     !- Component 1 Name
    HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Boiler HW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Boiler Water Inlet Node, !- Component 1 Inlet Node Name
    Boiler Water Outlet Node;!- Component 1 Outlet Node Name

Branch,
    HW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    HW Loop Demand Side Branches,  !- Name
    HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Block1:Zone2 Heated Floor HW Loop Demand Side Branch,  !- Branch 3 Name
    Block1:Zone1 Heated Floor HW Loop Demand Side Branch,  !- Branch 4 Name
    HW Loop Demand Side Outlet Branch;  !- Branch 5 Name

BranchList,
    HW Loop Supply Side Branches,  !- Name
    HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    HW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Boiler HW Loop Supply Side Branch,  !- Branch 3 Name
    HW Loop Supply Side Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    HW Loop Demand Splitter, !- Name
    HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Block1:Zone2 Heated Floor HW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    Block1:Zone1 Heated Floor HW Loop Demand Side Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    HW Loop Supply Splitter, !- Name
    HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Boiler HW Loop Supply Side Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    HW Loop Demand Mixer,    !- Name
    HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    HW Loop Demand Side Bypass Branch,  !- Inlet Branch 1 Name
    Block1:Zone2 Heated Floor HW Loop Demand Side Branch,  !- Inlet Branch 2 Name
    Block1:Zone1 Heated Floor HW Loop Demand Side Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    HW Loop Supply Mixer,    !- Name
    HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Boiler HW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    HW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Supply Mixer;    !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    HW Loop Setpoint Manager Node List,  !- Name
    HW Loop Supply Side Outlet;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    HW Loop Demand Side Inlet Branch Pipe,  !- Name
    HW Loop Demand Side Inlet,  !- Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Demand Side Bypass Pipe,  !- Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Demand Side Outlet Branch Pipe,  !- Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Demand Side Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Supply Side Bypass Pipe,  !- Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Loop Supply Side Outlet Branch Pipe,  !- Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Supply Side Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    HW Loop Supply Pump,     !- Name
    HW Loop Supply Side Inlet,  !- Inlet Node Name
    HW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.89,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CondensingBoilerEff,     !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.00,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    Boiler Water Inlet Node, !- Boiler Water Inlet Node Name
    Boiler Water Outlet Node,!- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    NotModulated,            !- Boiler Flow Mode
    25.00,                   !- On Cycle Parasitic Electric Load {W}
    1.00;                    !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    HW Loop,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW Loop Operation,       !- Plant Equipment Operation Scheme Name
    HW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    100.00,                  !- Maximum Loop Temperature {C}
    10.00,                   !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    HW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    HW Loop Supply Side Branches,  !- Plant Side Branch List Name
    HW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    HW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    HW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    HW Loop Demand Side Branches,  !- Demand Side Branch List Name
    HW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    HW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    HW Loop  Scheme 1 Range 1 Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler;                  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    HW Loop Scheme 1,        !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    HW Loop  Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    HW Loop Operation,       !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HW Loop Scheme 1,        !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    HW Loop Availability,    !- Name
    On 24/7;                 !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    HW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    HW Loop Availability;    !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    HW Loop Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Hot Water flow set point temperature: Always 80.0 C,  !- Schedule Name
    HW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Curve: CondensingBoilerEff
Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    GBP;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly,                 !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod,               !- Reporting Frequency
    On;                      !- Schedule Name

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Air Change Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Air Change Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Total Internal Latent Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electricity Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil NaturalGas Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electricity Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electricity Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electricity Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electricity Rate,   !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electricity Rate, !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler NaturalGas Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOilNo1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOilNo2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Pump Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electricity Rate,!- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Source Steam Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electricity Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Heat Transfer Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Inlet Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Outlet Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Mass Flow Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Bypass Fraction,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Cycling Ratio,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Operating Cells Count,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Speed Level,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Speed Ratio,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Part Load Ratio,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Air Flow Rate Ratio,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electricity Rate,    !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater NaturalGas Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOilNo1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOilNo2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electricity Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electricity Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil NaturalGas Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Defrost Electricity Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Crankcase Heater Electricity Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electricity Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electricity Rate,   !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Electricity Rate, !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler NaturalGas Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Propane Rate,     !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOilNo1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler FuelOilNo2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Coal Rate,        !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Diesel Rate,      !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gasoline Rate,    !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler OtherFuel2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Ancillary Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Pump Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Water Heating Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Tank Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met Time,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electricity Rate,!- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Fan Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Source Steam Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electricity Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Heat Transfer Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Inlet Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Outlet Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Mass Flow Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Bypass Fraction,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Cycling Ratio,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Operating Cells Count,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Speed Level,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Speed Ratio,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Part Load Ratio,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Air Flow Rate Ratio,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Humidifier Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electricity Rate,    !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater NaturalGas Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Propane Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOilNo1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater FuelOilNo2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Coal Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Diesel Rate,!- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Gasoline Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater Steam Rate, !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater DistrictHeating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel1 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Heater OtherFuel2 Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electricity Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Block1:Zone2 Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1 Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2 Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Block1:Zone1 Heated Floor,  !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mixing Sensible Heat Loss Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mixing Sensible Heat Gain Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Other Equipment Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Lights Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Gas Equipment Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Other Equipment Total Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mixing Sensible Heat Loss Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mixing Sensible Heat Gain Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Other Equipment Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Lights Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Gas Equipment Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Other Equipment Total Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Water Use Equipment Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    runperiod;               !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    HeatRejection:Electricity,  !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    HeatRejection:Electricity,  !- Key Name
    runperiod;               !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1
